<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Red5-DHCP — Electrical / Power monitoring</title>
<style>
  :root { --bg:#0f1115; --panel:#171a21; --row:#1c2029; --ink:#e6e8ec; --dim:#9aa2b1;
          --line:#2a2f3a; --accent:#5b9dd9; --ai:#5b9dd9; --ao:#57b894; --bi:#e0a458; --bo:#a982d9; }
  * { box-sizing:border-box; }
  body { margin:0; font:14px/1.45 -apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif;
         background:var(--bg); color:var(--ink); padding:24px; }
  h1 { font-size:22px; margin:0 0 2px; }
  .sub { color:var(--dim); margin:0 0 16px; }
  .stats { display:flex; gap:22px; flex-wrap:wrap; margin:0 0 14px; }
  .stat b { font-size:22px; display:block; }
  .stat span { color:var(--dim); font-size:12px; }
  .mix { height:10px; border-radius:5px; overflow:hidden; display:flex; margin:6px 0 18px; background:var(--line); }
  .mix i { display:block; height:100%; }
  .legend { color:var(--dim); font-size:12px; margin:-12px 0 18px; }
  .legend em { font-style:normal; color:var(--ink); }
  .dot { display:inline-block; width:9px; height:9px; border-radius:2px; margin:0 4px 0 12px; vertical-align:middle; }
  .toolbar { display:flex; gap:10px; align-items:center; margin:0 0 12px; flex-wrap:wrap; }
  input[type=search] { background:var(--panel); border:1px solid var(--line); color:var(--ink);
         padding:7px 10px; border-radius:7px; min-width:280px; font-size:13px; }
  button.f { background:var(--panel); border:1px solid var(--line); color:var(--dim);
         padding:5px 10px; border-radius:20px; cursor:pointer; font-size:12px; }
  button.f.on { color:var(--ink); border-color:var(--accent); }
  table.sum { border-collapse:collapse; width:100%; margin:0 0 22px; font-size:13px; }
  table.sum th, table.sum td { border:1px solid var(--line); padding:6px 9px; text-align:right; }
  table.sum th:nth-child(-n+3), table.sum td:nth-child(-n+3) { text-align:left; }
  table.sum thead th { background:#20242e; }
  table.sum tr.tot td { font-weight:700; background:#20242e; }
  details.panel { border:1px solid var(--line); border-radius:9px; margin:0 0 8px; background:var(--panel); }
  details.panel > summary { padding:11px 14px; font-weight:600; cursor:pointer; list-style:none; }
  details.ctrl { margin:2px 0 2px 18px; }
  details.ctrl > summary { padding:7px 12px; cursor:pointer; list-style:none; color:var(--ink); }
  summary::-webkit-details-marker { display:none; }
  summary .r { float:right; color:var(--dim); font-weight:400; font-size:12px; }
  .serves { color:var(--dim); font-size:12px; margin:2px 0 6px 30px; }
  table.pts { border-collapse:collapse; width:calc(100% - 30px); margin:0 0 10px 30px; font-size:12.5px; }
  table.pts th, table.pts td { border:1px solid var(--line); padding:5px 8px; text-align:left; vertical-align:top; }
  table.pts thead th { background:#20242e; position:sticky; top:0; }
  table.pts td.io { text-align:center; white-space:nowrap; }
  .io-AI{color:var(--ai)} .io-AO{color:var(--ao)} .io-BI{color:var(--bi)} .io-BO{color:var(--bo)}
  .hidden { display:none !important; }
  .foot { color:var(--dim); font-size:12px; margin-top:20px; }
</style></head>
<body>
<h1>Red5-DHCP — Electrical / Power monitoring</h1>
<p class="sub">BMS electrical cross-cut: energy meters, device kW power, and electrical-protection points.</p>
<div class="stats" id="stats"></div>
<div class="mix" id="mix"></div>
<div class="legend">
  <span class="dot" style="background:var(--ai)"></span><em>AI</em> analog in
  <span class="dot" style="background:var(--ao)"></span><em>AO</em> analog out
  <span class="dot" style="background:var(--bi)"></span><em>BI</em> binary in
  <span class="dot" style="background:var(--bo)"></span><em>BO</em> binary out
</div>
<h3>Panel summary</h3>
<table class="sum" id="sum"></table>
<div class="toolbar">
  <strong>Panel &rarr; Controller &rarr; I/O</strong>
  <input type="search" id="q" placeholder="filter tag / device / description / system…">
  <button class="f" id="expand">Expand all</button>
  <button class="f" id="collapse">Collapse all</button>
</div>
<div id="tree"></div>
<p class="foot">Generated 2026-07-27 &middot; source: generate_io_list.py &middot; Red5-DHCP BMS model</p>
<script>
const DATA = {"title": "Red5-DHCP — Electrical / Power monitoring", "subtitle": "BMS electrical cross-cut: energy meters, device kW power, and electrical-protection points.", "generated": "2026-07-27", "totals": {"panels": 7, "controllers": 26, "devices": 60, "points": 62, "AI": 41, "AO": 7, "BI": 8, "BO": 6}, "panels": [{"id": "LCP-DHC", "description": "DHC intake & hot-well panel", "location": "B2F Machine Room", "nctrl": 5, "nPoints": 11, "io": {"AI": 11, "AO": 0, "BI": 0, "BO": 0}, "controllers": [{"id": "DDC-DHC-01", "devices": "DHC-CHW", "nPoints": 1, "io": {"AI": 1, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "DHC-CHW.GJ", "io": "AI", "sys": "DHC interface", "dev": "DHC-CHW", "units": "GJ", "desc": "Thermal-energy meter", "notes": "GJ/h + integrated; thermal-demand control"}]}, {"id": "DDC-DHC-04", "devices": "HP-5-1, HP-5-2, HP-3-1", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "HP-5-1.KW", "io": "AI", "sys": "Heat source", "dev": "HP-5-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "HP-5-2.KW", "io": "AI", "sys": "Heat source", "dev": "HP-5-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "HP-3-1.KW", "io": "AI", "sys": "Heat source", "dev": "HP-3-1", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-DHC-05", "devices": "HP-3-2", "nPoints": 1, "io": {"AI": 1, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "HP-3-2.KW", "io": "AI", "sys": "Heat source", "dev": "HP-3-2", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-DHC-06", "devices": "MTR-ELEC-MAIN, MTR-GAS-MAIN, MTR-WATER-MAIN", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "MTR-ELEC-MAIN", "io": "AI", "sys": "Metering", "dev": "MTR-ELEC-MAIN", "units": "kWh", "desc": "Main electricity (kWh)", "notes": "Integrating meter; thermal-demand & peak limiting"}, {"tag": "MTR-GAS-MAIN", "io": "AI", "sys": "Metering", "dev": "MTR-GAS-MAIN", "units": "m³", "desc": "City gas (m³)", "notes": "Integrating meter; thermal-demand & peak limiting"}, {"tag": "MTR-WATER-MAIN", "io": "AI", "sys": "Metering", "dev": "MTR-WATER-MAIN", "units": "m³", "desc": "City water (m³)", "notes": "Integrating meter; thermal-demand & peak limiting"}]}, {"id": "DDC-DHC-07", "devices": "MTR-DHC-CHW, MTR-DHC-STEAM, MTR-DHC-COND", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "MTR-DHC-CHW", "io": "AI", "sys": "Metering", "dev": "MTR-DHC-CHW", "units": "GJ", "desc": "DHC chilled-water energy (受入)", "notes": "Integrating meter; thermal-demand & peak limiting"}, {"tag": "MTR-DHC-STEAM", "io": "AI", "sys": "Metering", "dev": "MTR-DHC-STEAM", "units": "t/h", "desc": "DHC steam energy (受入)", "notes": "Integrating meter; thermal-demand & peak limiting"}, {"tag": "MTR-DHC-COND", "io": "AI", "sys": "Metering", "dev": "MTR-DHC-COND", "units": "L", "desc": "DHC condensate return (HR)", "notes": "Integrating meter; thermal-demand & peak limiting"}]}]}, {"id": "LCP-CT", "description": "Cooling-tower & condenser-water panel", "location": "Rooftop / PH", "nctrl": 4, "nPoints": 8, "io": {"AI": 1, "AO": 0, "BI": 7, "BO": 0}, "controllers": [{"id": "DDC-CT-04", "devices": "CDP-1-1, CDP-1-2, CDP-1-3", "nPoints": 3, "io": {"AI": 0, "AO": 0, "BI": 3, "BO": 0}, "points": [{"tag": "CDP-1-1.TRIP", "io": "BI", "sys": "Condenser water", "dev": "CDP-1-1", "units": "-", "desc": "Fault / breaker trip", "notes": ""}, {"tag": "CDP-1-2.TRIP", "io": "BI", "sys": "Condenser water", "dev": "CDP-1-2", "units": "-", "desc": "Fault / breaker trip", "notes": ""}, {"tag": "CDP-1-3.TRIP", "io": "BI", "sys": "Condenser water", "dev": "CDP-1-3", "units": "-", "desc": "Fault / breaker trip", "notes": ""}]}, {"id": "DDC-CT-05", "devices": "CDP-2-1, CDP-2-2, CDP-3-1", "nPoints": 3, "io": {"AI": 0, "AO": 0, "BI": 3, "BO": 0}, "points": [{"tag": "CDP-2-1.TRIP", "io": "BI", "sys": "Condenser water", "dev": "CDP-2-1", "units": "-", "desc": "Fault / breaker trip", "notes": ""}, {"tag": "CDP-2-2.TRIP", "io": "BI", "sys": "Condenser water", "dev": "CDP-2-2", "units": "-", "desc": "Fault / breaker trip", "notes": ""}, {"tag": "CDP-3-1.TRIP", "io": "BI", "sys": "Condenser water", "dev": "CDP-3-1", "units": "-", "desc": "Fault / breaker trip", "notes": ""}]}, {"id": "DDC-CT-06", "devices": "CDP-3-2", "nPoints": 1, "io": {"AI": 0, "AO": 0, "BI": 1, "BO": 0}, "points": [{"tag": "CDP-3-2.TRIP", "io": "BI", "sys": "Condenser water", "dev": "CDP-3-2", "units": "-", "desc": "Fault / breaker trip", "notes": ""}]}, {"id": "DDC-CT-08", "devices": "MTR-CDW-KWH", "nPoints": 1, "io": {"AI": 1, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "MTR-CDW-KWH", "io": "AI", "sys": "Metering", "dev": "MTR-CDW-KWH", "units": "kWh", "desc": "Cooling-tower/condenser sub-meter", "notes": "Integrating meter; thermal-demand & peak limiting"}]}]}, {"id": "LCP-HSL", "description": "Low-rise distribution panel (低層系統)", "location": "B2F Machine Room", "nctrl": 5, "nPoints": 11, "io": {"AI": 11, "AO": 0, "BI": 0, "BO": 0}, "controllers": [{"id": "DDC-HSL-02", "devices": "CP-1-1, CP-1-2, CP-1-3", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-1-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-1-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-1-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-1-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-1-3.KW", "io": "AI", "sys": "Heat source", "dev": "CP-1-3", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSL-03", "devices": "CP-4-1, CP-4-2, CP-5-1", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-4-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-4-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-4-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-4-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-5-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-5-1", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSL-04", "devices": "CP-5-2", "nPoints": 1, "io": {"AI": 1, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-5-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-5-2", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSL-05", "devices": "HP-1-1, HP-1-2, HP-1-3", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "HP-1-1.KW", "io": "AI", "sys": "Heat source", "dev": "HP-1-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "HP-1-2.KW", "io": "AI", "sys": "Heat source", "dev": "HP-1-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "HP-1-3.KW", "io": "AI", "sys": "Heat source", "dev": "HP-1-3", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSL-17", "devices": "MTR-AHU-KWH", "nPoints": 1, "io": {"AI": 1, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "MTR-AHU-KWH", "io": "AI", "sys": "Metering", "dev": "MTR-AHU-KWH", "units": "kWh", "desc": "AHU/OAU fans sub-meter", "notes": "Integrating meter; thermal-demand & peak limiting"}]}]}, {"id": "LCP-HSH", "description": "High-rise distribution panel (高層系統)", "location": "PH Machine Room", "nctrl": 5, "nPoints": 13, "io": {"AI": 10, "AO": 3, "BI": 0, "BO": 0}, "controllers": [{"id": "DDC-HSH-02", "devices": "CP-2-1, CP-2-2, CP-2-3", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-2-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-2-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-2-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-2-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-2-3.KW", "io": "AI", "sys": "Heat source", "dev": "CP-2-3", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSH-03", "devices": "CP-3-1, CP-3-2, CP-6-1", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-3-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-3-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-3-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-3-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-6-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-6-1", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSH-04", "devices": "CP-6-2", "nPoints": 1, "io": {"AI": 1, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-6-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-6-2", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSH-05", "devices": "HP-2-1, HP-2-2, HP-2-3", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "HP-2-1.KW", "io": "AI", "sys": "Heat source", "dev": "HP-2-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "HP-2-2.KW", "io": "AI", "sys": "Heat source", "dev": "HP-2-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "HP-2-3.KW", "io": "AI", "sys": "Heat source", "dev": "HP-2-3", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-HSH-08", "devices": "EVU-11, EVU-12, EVU-13", "nPoints": 3, "io": {"AI": 0, "AO": 3, "BI": 0, "BO": 0}, "points": [{"tag": "EVU-11.SPD", "io": "AO", "sys": "Air side", "dev": "EVU-11", "units": "%", "desc": "Supply fan VFD (INV) speed", "notes": "INV schedule; demand vent"}, {"tag": "EVU-12.SPD", "io": "AO", "sys": "Air side", "dev": "EVU-12", "units": "%", "desc": "Supply fan VFD (INV) speed", "notes": "INV schedule; demand vent"}, {"tag": "EVU-13.SPD", "io": "AO", "sys": "Air side", "dev": "EVU-13", "units": "%", "desc": "Supply fan VFD (INV) speed", "notes": "INV schedule; demand vent"}]}]}, {"id": "LCP-3637", "description": "36/37F local heat-source panel (36,37F系統)", "location": "37F PH Machine Room", "nctrl": 4, "nPoints": 10, "io": {"AI": 8, "AO": 1, "BI": 1, "BO": 0}, "controllers": [{"id": "DDC-3637-01", "devices": "R-1", "nPoints": 3, "io": {"AI": 1, "AO": 1, "BI": 1, "BO": 0}, "points": [{"tag": "R-1.TRIP", "io": "BI", "sys": "Heat source", "dev": "R-1", "units": "-", "desc": "Common fault / trip", "notes": ""}, {"tag": "R-1.DMD", "io": "AO", "sys": "Heat source", "dev": "R-1", "units": "%", "desc": "Capacity/demand limit", "notes": "Demand-limit / soft-load"}, {"tag": "R-1.KW", "io": "AI", "sys": "Heat source", "dev": "R-1", "units": "kW", "desc": "Electrical input power", "notes": "Ebara screw RHS DW202M2: 370 kW cool / 82.2 kW in (COP 4.5); 2×45 kW screw comp, R-407C"}]}, {"id": "DDC-3637-03", "devices": "CP-7-1, CP-7-2, CP-8-1", "nPoints": 3, "io": {"AI": 3, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-7-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-7-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-7-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-7-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-8-1.KW", "io": "AI", "sys": "Heat source", "dev": "CP-8-1", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-3637-04", "devices": "CP-8-2, CP-8-3", "nPoints": 2, "io": {"AI": 2, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "CP-8-2.KW", "io": "AI", "sys": "Heat source", "dev": "CP-8-2", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "CP-8-3.KW", "io": "AI", "sys": "Heat source", "dev": "CP-8-3", "units": "kW", "desc": "Power", "notes": ""}]}, {"id": "DDC-3637-05", "devices": "HP-4-1, HP-4-2", "nPoints": 2, "io": {"AI": 2, "AO": 0, "BI": 0, "BO": 0}, "points": [{"tag": "HP-4-1.KW", "io": "AI", "sys": "Heat source", "dev": "HP-4-1", "units": "kW", "desc": "Power", "notes": ""}, {"tag": "HP-4-2.KW", "io": "AI", "sys": "Heat source", "dev": "HP-4-2", "units": "kW", "desc": "Power", "notes": ""}]}]}, {"id": "LCP-4F", "description": "4F–5F air-side panel", "location": "4F AHU Room", "nctrl": 1, "nPoints": 3, "io": {"AI": 0, "AO": 3, "BI": 0, "BO": 0}, "controllers": [{"id": "DDC-4F-03", "devices": "EVU-8, EVU-9, EVU-10", "nPoints": 3, "io": {"AI": 0, "AO": 3, "BI": 0, "BO": 0}, "points": [{"tag": "EVU-8.SPD", "io": "AO", "sys": "Air side", "dev": "EVU-8", "units": "%", "desc": "Supply fan VFD (INV) speed", "notes": "INV schedule; demand vent"}, {"tag": "EVU-9.SPD", "io": "AO", "sys": "Air side", "dev": "EVU-9", "units": "%", "desc": "Supply fan VFD (INV) speed", "notes": "INV schedule; demand vent"}, {"tag": "EVU-10.SPD", "io": "AO", "sys": "Air side", "dev": "EVU-10", "units": "%", "desc": "Supply fan VFD (INV) speed", "notes": "INV schedule; demand vent"}]}]}, {"id": "LCP-PKG", "description": "Packaged-unit & refrigeration panel", "location": "B3F–B1F EPS", "nctrl": 2, "nPoints": 6, "io": {"AI": 0, "AO": 0, "BI": 0, "BO": 6}, "controllers": [{"id": "DDC-PKG-01", "devices": "PAC-1-1, PAC-1-2, PAC-2", "nPoints": 3, "io": {"AI": 0, "AO": 0, "BI": 0, "BO": 3}, "points": [{"tag": "PAC-1-1.SS", "io": "BO", "sys": "Packaged units", "dev": "PAC-1-1", "units": "-", "desc": "Start/Stop command", "notes": "24/7 (electrical room)"}, {"tag": "PAC-1-2.SS", "io": "BO", "sys": "Packaged units", "dev": "PAC-1-2", "units": "-", "desc": "Start/Stop command", "notes": "24/7 (electrical room)"}, {"tag": "PAC-2.SS", "io": "BO", "sys": "Packaged units", "dev": "PAC-2", "units": "-", "desc": "Start/Stop command", "notes": "24/7 (electrical room)"}]}, {"id": "DDC-PKG-02", "devices": "PAC-3, PAC-4, PAC-5", "nPoints": 3, "io": {"AI": 0, "AO": 0, "BI": 0, "BO": 3}, "points": [{"tag": "PAC-3.SS", "io": "BO", "sys": "Packaged units", "dev": "PAC-3", "units": "-", "desc": "Start/Stop command", "notes": "24/7 (electrical room)"}, {"tag": "PAC-4.SS", "io": "BO", "sys": "Packaged units", "dev": "PAC-4", "units": "-", "desc": "Start/Stop command", "notes": "24/7 (electrical room)"}, {"tag": "PAC-5.SS", "io": "BO", "sys": "Packaged units", "dev": "PAC-5", "units": "-", "desc": "Start/Stop command", "notes": "24/7 (electrical room)"}]}]}]};
const IOC = {AI:'io-AI',AO:'io-AO',BI:'io-BI',BO:'io-BO'};
function ioText(io){return `AI ${io.AI} · AO ${io.AO} · BI ${io.BI} · BO ${io.BO}`;}
function esc(s){return (s||'').replace(/[&<>]/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;'}[c]));}

const T = DATA.totals;
document.getElementById('stats').innerHTML =
  [['Panels',T.panels],['Controllers',T.controllers],['Devices',T.devices],['I/O points',T.points]]
  .map(([l,v])=>`<div class="stat"><b>${v}</b><span>${l}</span></div>`).join('');
const mixTot = T.AI+T.AO+T.BI+T.BO || 1;
document.getElementById('mix').innerHTML =
  [['AI',T.AI],['AO',T.AO],['BI',T.BI],['BO',T.BO]]
  .map(([k,v])=>`<i style="width:${100*v/mixTot}%;background:var(--${k.toLowerCase()})" title="${k} ${v}"></i>`).join('');

let sh = '<thead><tr><th>Panel</th><th>Description</th><th>Location</th><th>Ctrls</th>'
       + '<th>AI</th><th>AO</th><th>BI</th><th>BO</th><th>Points</th></tr></thead><tbody>';
for(const p of DATA.panels){
  sh += `<tr><td>${esc(p.id)}</td><td>${esc(p.description)}</td><td>${esc(p.location)}</td>`
      + `<td>${p.nctrl}</td><td>${p.io.AI}</td><td>${p.io.AO}</td><td>${p.io.BI}</td>`
      + `<td>${p.io.BO}</td><td>${p.nPoints}</td></tr>`;
}
sh += `<tr class="tot"><td>GRAND TOTAL</td><td></td><td></td><td>${T.controllers}</td>`
    + `<td>${T.AI}</td><td>${T.AO}</td><td>${T.BI}</td><td>${T.BO}</td><td>${T.points}</td></tr></tbody>`;
document.getElementById('sum').innerHTML = sh;

const tree = document.getElementById('tree');
let th = '';
for(const p of DATA.panels){
  th += `<details class="panel" data-panel="${esc(p.id)}"><summary>${esc(p.id)}`
      + `<span class="r">${ioText(p.io)} · ${p.nPoints} pts · ${p.nctrl} ctrl</span></summary>`
      + `<div class="serves">${esc(p.description)} — ${esc(p.location)}</div>`;
  for(const c of p.controllers){
    th += `<details class="ctrl"><summary>${esc(c.id)}<span class="r">${ioText(c.io)} · ${c.nPoints} pts</span></summary>`
        + `<div class="serves">Serves: ${esc(c.devices)}</div>`
        + '<table class="pts"><thead><tr><th>Point tag</th><th>Description</th><th>Device</th><th>I/O</th><th>Units</th><th>System</th></tr></thead><tbody>';
    for(const pt of c.points){
      const blob = (pt.tag+' '+pt.dev+' '+pt.desc+' '+pt.sys).toLowerCase();
      th += `<tr data-s="${esc(blob)}"><td>${esc(pt.tag)}</td><td>${esc(pt.desc)}</td>`
          + `<td>${esc(pt.dev)}</td><td class="io ${IOC[pt.io]||''}">${pt.io}</td>`
          + `<td>${esc(pt.units)}</td><td>${esc(pt.sys)}</td></tr>`;
    }
    th += '</tbody></table></details>';
  }
  th += '</details>';
}
tree.innerHTML = th;

const q = document.getElementById('q');
q.addEventListener('input', ()=>{
  const s = q.value.trim().toLowerCase();
  for(const panel of tree.querySelectorAll('details.panel')){
    let pAny = false;
    for(const ctrl of panel.querySelectorAll('details.ctrl')){
      let cAny = false;
      for(const tr of ctrl.querySelectorAll('tbody tr')){
        const hit = !s || tr.dataset.s.includes(s);
        tr.classList.toggle('hidden', !hit);
        cAny = cAny || hit;
      }
      ctrl.classList.toggle('hidden', !cAny);
      ctrl.open = !!s && cAny;
      pAny = pAny || cAny;
    }
    panel.classList.toggle('hidden', !pAny);
    panel.open = !!s && pAny;
  }
});
document.getElementById('expand').onclick = ()=>tree.querySelectorAll('details').forEach(d=>d.open=true);
document.getElementById('collapse').onclick = ()=>tree.querySelectorAll('details').forEach(d=>d.open=false);
</script>
</body></html>
