Panel,Panel description,Controller,Device ID,Point Tag,I/O,System,Units,Description,Notes / Basis
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.CS-T,AI,DHC interface,°C,Supply (CS) temp,DHC冷水受入 ~7°C
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.CR-T,AI,DHC interface,°C,Return (CR) temp,DHC冷水返送
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.CS-P,AI,DHC interface,MPa,Supply header pressure,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.CR-P,AI,DHC interface,MPa,Return header pressure,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.FLW,AI,DHC interface,m³/h,Intake flow,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.GJ,AI,DHC interface,GJ,Thermal-energy meter,GJ/h + integrated; thermal-demand control
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.CV,AO,DHC interface,%,Intake control valve,Modulate to building load
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.CVFB,AI,DHC interface,%,Intake valve position fb,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.ISOL,BO,DHC interface,-,Intake isolation valve open/close,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-01,DHC-CHW,DHC-CHW.ISOL-ST,BI,DHC interface,-,Isolation valve status,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-02,DHC-STEAM,DHC-STEAM.SS-P,AI,DHC interface,MPa,Supply (SS 8k) pressure,~0.8 MPa
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-02,DHC-STEAM,DHC-STEAM.MASS,AI,DHC interface,t/h,Steam mass-flow meter,t/h + integrated kg
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-02,DHC-STEAM,DHC-STEAM.PRV,AO,DHC interface,%,PRV 8k->2k reducing valve,0.8->0.2 MPa
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-02,DHC-STEAM,DHC-STEAM.SSH2-P,AI,DHC interface,MPa,Reduced (SSH 2k) pressure,~0.2 MPa
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-02,DHC-STEAM,DHC-STEAM.ISOL,BO,DHC interface,-,Main isolation valve open/close,Season enable + OA lockout
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-02,DHC-STEAM,DHC-STEAM.ISOL-ST,BI,DHC interface,-,Isolation valve status,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-02,DHC-STEAM,DHC-STEAM.HR-M,AI,DHC interface,L,Condensate (HR) return meter,Hot-return to DHC via HWT-1
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-03,HWT-1,HWT-1.LVL,AI,Heat source,%,Tank level,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-03,HWT-1,HWT-1.HI,BI,Heat source,-,High-level alarm,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-03,HWT-1,HWT-1.LO,BI,Heat source,-,Low-level alarm,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-03,HWT-1,HWT-1.T,AI,Heat source,°C,Condensate temp,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-03,HWT-1,HWT-1.MU,BO,Heat source,-,Make-up water valve,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-1,HP-5-1.RUN,BI,Heat source,-,Run status,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-1,HP-5-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-1,HP-5-1.SS,BO,Heat source,-,Start/Stop command,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-1,HP-5-1.SPD,AO,Heat source,%,VFD speed command,HP-5; HWT-1 -> DHC hot-return
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-1,HP-5-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-1,HP-5-1.KW,AI,Heat source,kW,Power,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-1,HP-5-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-2,HP-5-2.RUN,BI,Heat source,-,Run status,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-2,HP-5-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-2,HP-5-2.SS,BO,Heat source,-,Start/Stop command,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-2,HP-5-2.SPD,AO,Heat source,%,VFD speed command,HP-5; HWT-1 -> DHC hot-return
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-2,HP-5-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-2,HP-5-2.KW,AI,Heat source,kW,Power,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-5-2,HP-5-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-3-1,HP-3-1.RUN,BI,Heat source,-,Run status,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-3-1,HP-3-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-3-1,HP-3-1.SS,BO,Heat source,-,Start/Stop command,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-3-1,HP-3-1.SPD,AO,Heat source,%,VFD speed command,HP-3; serves B1F 厨房 AC-5/6/7
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-3-1,HP-3-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-3-1,HP-3-1.KW,AI,Heat source,kW,Power,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-04,HP-3-1,HP-3-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-05,HP-3-2,HP-3-2.RUN,BI,Heat source,-,Run status,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-05,HP-3-2,HP-3-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-05,HP-3-2,HP-3-2.SS,BO,Heat source,-,Start/Stop command,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-05,HP-3-2,HP-3-2.SPD,AO,Heat source,%,VFD speed command,HP-3; serves B1F 厨房 AC-5/6/7
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-05,HP-3-2,HP-3-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-05,HP-3-2,HP-3-2.KW,AI,Heat source,kW,Power,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-05,HP-3-2,HP-3-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-06,MTR-ELEC-MAIN,MTR-ELEC-MAIN,AI,Metering,kWh,Main electricity (kWh),Integrating meter; thermal-demand & peak limiting
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-06,MTR-GAS-MAIN,MTR-GAS-MAIN,AI,Metering,m³,City gas (m³),Integrating meter; thermal-demand & peak limiting
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-06,MTR-WATER-MAIN,MTR-WATER-MAIN,AI,Metering,m³,City water (m³),Integrating meter; thermal-demand & peak limiting
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-07,MTR-DHC-CHW,MTR-DHC-CHW,AI,Metering,GJ,DHC chilled-water energy (受入),Integrating meter; thermal-demand & peak limiting
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-07,MTR-DHC-STEAM,MTR-DHC-STEAM,AI,Metering,t/h,DHC steam energy (受入),Integrating meter; thermal-demand & peak limiting
LCP-DHC,DHC intake & hot-well panel,DDC-DHC-07,MTR-DHC-COND,MTR-DHC-COND,AI,Metering,L,DHC condensate return (HR),Integrating meter; thermal-demand & peak limiting
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-1,CT-1-1.RUN,BI,Condenser water,-,Fan run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-1,CT-1-1.TRIP,BI,Condenser water,-,Fan INV fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-1,CT-1-1.SS,BO,Condenser water,-,Fan start/stop,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-1,CT-1-1.SPD,AO,Condenser water,%,Fan VFD speed command,Wet-bulb + approach reset
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-1,CT-1-1.SPDFB,AI,Condenser water,%,Fan speed feedback,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-2,CT-1-2.RUN,BI,Condenser water,-,Fan run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-2,CT-1-2.TRIP,BI,Condenser water,-,Fan INV fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-2,CT-1-2.SS,BO,Condenser water,-,Fan start/stop,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-2,CT-1-2.SPD,AO,Condenser water,%,Fan VFD speed command,Wet-bulb + approach reset
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1-2,CT-1-2.SPDFB,AI,Condenser water,%,Fan speed feedback,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1,CT-1.LVL,AI,Condenser water,%,Basin water level,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1,CT-1.MU,BO,Condenser water,-,Make-up water valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1,CT-1.BLD,BO,Condenser water,-,Bleed/blowdown valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1,CT-1.DRY,BI,Condenser water,-,Low-water (渇水) alarm,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1,CT-1.CHEM,BI,Condenser water,-,Chemical dosing (薬注) batch fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-01,CT-1,CT-1.EH,BO,Condenser water,-,Basin heater (E/H) enable,Freeze protection
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-1,CT-2-1.RUN,BI,Condenser water,-,Fan run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-1,CT-2-1.TRIP,BI,Condenser water,-,Fan INV fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-1,CT-2-1.SS,BO,Condenser water,-,Fan start/stop,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-1,CT-2-1.SPD,AO,Condenser water,%,Fan VFD speed command,Wet-bulb + approach reset
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-1,CT-2-1.SPDFB,AI,Condenser water,%,Fan speed feedback,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-2,CT-2-2.RUN,BI,Condenser water,-,Fan run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-2,CT-2-2.TRIP,BI,Condenser water,-,Fan INV fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-2,CT-2-2.SS,BO,Condenser water,-,Fan start/stop,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-2,CT-2-2.SPD,AO,Condenser water,%,Fan VFD speed command,Wet-bulb + approach reset
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2-2,CT-2-2.SPDFB,AI,Condenser water,%,Fan speed feedback,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.LVL,AI,Condenser water,%,Basin water level,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.MU,BO,Condenser water,-,Make-up water valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.BLD,BO,Condenser water,-,Bleed/blowdown valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.DRY,BI,Condenser water,-,Low-water (渇水) alarm,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.CHEM,BI,Condenser water,-,Chemical dosing (薬注) batch fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.EH,BO,Condenser water,-,Basin heater (E/H) enable,Freeze protection
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.FILT-RUN,BI,Condenser water,-,Filtration (ろ過) pump run,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-02,CT-2,CT-2.FILT-SS,BO,Condenser water,-,Filtration pump start/stop,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3-1,CT-3-1.RUN,BI,Condenser water,-,Fan run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3-1,CT-3-1.TRIP,BI,Condenser water,-,Fan INV fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3-1,CT-3-1.SS,BO,Condenser water,-,Fan start/stop,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3-1,CT-3-1.SPD,AO,Condenser water,%,Fan VFD speed command,Wet-bulb + approach reset
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3-1,CT-3-1.SPDFB,AI,Condenser water,%,Fan speed feedback,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3,CT-3.LVL,AI,Condenser water,%,Basin water level,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3,CT-3.MU,BO,Condenser water,-,Make-up water valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3,CT-3.BLD,BO,Condenser water,-,Bleed/blowdown valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3,CT-3.DRY,BI,Condenser water,-,Low-water (渇水) alarm,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3,CT-3.CHEM,BI,Condenser water,-,Chemical dosing (薬注) batch fault,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-03,CT-3,CT-3.EH,BO,Condenser water,-,Basin heater (E/H) enable,Freeze protection
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-1,CDP-1-1.RUN,BI,Condenser water,-,Run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-1,CDP-1-1.TRIP,BI,Condenser water,-,Fault / breaker trip,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-1,CDP-1-1.SS,BO,Condenser water,-,Start/Stop command,Group start (群起動); interlock w/ CT + load
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-1,CDP-1-1.FLW,BI,Condenser water,-,Flow/DP proof,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-2,CDP-1-2.RUN,BI,Condenser water,-,Run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-2,CDP-1-2.TRIP,BI,Condenser water,-,Fault / breaker trip,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-2,CDP-1-2.SS,BO,Condenser water,-,Start/Stop command,Group start (群起動); interlock w/ CT + load
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-2,CDP-1-2.FLW,BI,Condenser water,-,Flow/DP proof,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-3,CDP-1-3.RUN,BI,Condenser water,-,Run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-3,CDP-1-3.TRIP,BI,Condenser water,-,Fault / breaker trip,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-3,CDP-1-3.SS,BO,Condenser water,-,Start/Stop command,Group start (群起動); interlock w/ CT + load
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-04,CDP-1-3,CDP-1-3.FLW,BI,Condenser water,-,Flow/DP proof,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-1,CDP-2-1.RUN,BI,Condenser water,-,Run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-1,CDP-2-1.TRIP,BI,Condenser water,-,Fault / breaker trip,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-1,CDP-2-1.SS,BO,Condenser water,-,Start/Stop command,Group start (群起動); interlock w/ CT + load
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-1,CDP-2-1.FLW,BI,Condenser water,-,Flow/DP proof,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-2,CDP-2-2.RUN,BI,Condenser water,-,Run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-2,CDP-2-2.TRIP,BI,Condenser water,-,Fault / breaker trip,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-2,CDP-2-2.SS,BO,Condenser water,-,Start/Stop command,Group start (群起動); interlock w/ CT + load
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-2-2,CDP-2-2.FLW,BI,Condenser water,-,Flow/DP proof,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-3-1,CDP-3-1.RUN,BI,Condenser water,-,Run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-3-1,CDP-3-1.TRIP,BI,Condenser water,-,Fault / breaker trip,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-3-1,CDP-3-1.SS,BO,Condenser water,-,Start/Stop command,Group start (群起動); interlock w/ CT + load
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-05,CDP-3-1,CDP-3-1.FLW,BI,Condenser water,-,Flow/DP proof,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-06,CDP-3-2,CDP-3-2.RUN,BI,Condenser water,-,Run status,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-06,CDP-3-2,CDP-3-2.TRIP,BI,Condenser water,-,Fault / breaker trip,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-06,CDP-3-2,CDP-3-2.SS,BO,Condenser water,-,Start/Stop command,Group start (群起動); interlock w/ CT + load
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-06,CDP-3-2,CDP-3-2.FLW,BI,Condenser water,-,Flow/DP proof,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EX-1,EX-1.EN,BO,Condenser water,-,Free-cooling enable / changeover,Low wet-bulb winter free-cooling
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EX-1,EX-1.ST,AI,Condenser water,°C,CHW-side leaving temp,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EX-1,EX-1.CV,AO,Condenser water,%,CW-side control valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EMHX-1,EMHX-1.EN,BO,Condenser water,-,Emergency cooling enable,低層階非常用; from DHC冷水受入ヘッダ
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EMHX-1,EMHX-1.ST,AI,Condenser water,°C,Cooling-water leaving temp,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EMHX-1,EMHX-1.ISOL,BO,Condenser water,-,DHC-side isolation valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EMHX-2,EMHX-2.EN,BO,Condenser water,-,Emergency cooling enable,低層階非常用; from DHC冷水受入ヘッダ
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EMHX-2,EMHX-2.ST,AI,Condenser water,°C,Cooling-water leaving temp,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-07,EMHX-2,EMHX-2.ISOL,BO,Condenser water,-,DHC-side isolation valve,
LCP-CT,Cooling-tower & condenser-water panel,DDC-CT-08,MTR-CDW-KWH,MTR-CDW-KWH,AI,Metering,kWh,Cooling-tower/condenser sub-meter,Integrating meter; thermal-demand & peak limiting
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-1,EX-2-1.P-IN,AI,Heat source,°C,Primary inlet temp (laundry),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-1,EX-2-1.S-OUT,AI,Heat source,°C,Secondary outlet (supply) temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-1,EX-2-1.PV,AO,Heat source,%,Primary control valve,Modulate to hold S-OUT
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-1,EX-2-1.PVFB,AI,Heat source,%,Primary valve position fb,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-2,EX-2-2.P-IN,AI,Heat source,°C,Primary inlet temp (laundry),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-2,EX-2-2.S-OUT,AI,Heat source,°C,Secondary outlet (supply) temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-2,EX-2-2.PV,AO,Heat source,%,Primary control valve,Modulate to hold S-OUT
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-01,EX-2-2,EX-2-2.PVFB,AI,Heat source,%,Primary valve position fb,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-1,CP-1-1.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-1,CP-1-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-1,CP-1-1.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-1,CP-1-1.SPD,AO,Heat source,%,VFD speed command,CP-1; sequenced/群起動; VFD; DP-reset
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-1,CP-1-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-1,CP-1-1.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-1,CP-1-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-2,CP-1-2.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-2,CP-1-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-2,CP-1-2.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-2,CP-1-2.SPD,AO,Heat source,%,VFD speed command,CP-1; sequenced/群起動; VFD; DP-reset
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-2,CP-1-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-2,CP-1-2.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-2,CP-1-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-3,CP-1-3.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-3,CP-1-3.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-3,CP-1-3.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-3,CP-1-3.SPD,AO,Heat source,%,VFD speed command,CP-1; sequenced/群起動; VFD; DP-reset
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-3,CP-1-3.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-3,CP-1-3.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-02,CP-1-3,CP-1-3.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-1,CP-4-1.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-1,CP-4-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-1,CP-4-1.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-1,CP-4-1.SPD,AO,Heat source,%,VFD speed command,CP-4; open/close + duty rotation
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-1,CP-4-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-1,CP-4-1.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-1,CP-4-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-2,CP-4-2.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-2,CP-4-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-2,CP-4-2.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-2,CP-4-2.SPD,AO,Heat source,%,VFD speed command,CP-4; open/close + duty rotation
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-2,CP-4-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-2,CP-4-2.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-4-2,CP-4-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-5-1,CP-5-1.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-5-1,CP-5-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-5-1,CP-5-1.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-5-1,CP-5-1.SPD,AO,Heat source,%,VFD speed command,CP-5
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-5-1,CP-5-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-5-1,CP-5-1.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-03,CP-5-1,CP-5-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-04,CP-5-2,CP-5-2.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-04,CP-5-2,CP-5-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-04,CP-5-2,CP-5-2.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-04,CP-5-2,CP-5-2.SPD,AO,Heat source,%,VFD speed command,CP-5
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-04,CP-5-2,CP-5-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-04,CP-5-2,CP-5-2.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-04,CP-5-2,CP-5-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-1,HP-1-1.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-1,HP-1-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-1,HP-1-1.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-1,HP-1-1.SPD,AO,Heat source,%,VFD speed command,HP-1; sequenced; 4-pipe heating loop
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-1,HP-1-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-1,HP-1-1.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-1,HP-1-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-2,HP-1-2.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-2,HP-1-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-2,HP-1-2.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-2,HP-1-2.SPD,AO,Heat source,%,VFD speed command,HP-1; sequenced; 4-pipe heating loop
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-2,HP-1-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-2,HP-1-2.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-2,HP-1-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-3,HP-1-3.RUN,BI,Heat source,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-3,HP-1-3.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-3,HP-1-3.SS,BO,Heat source,-,Start/Stop command,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-3,HP-1-3.SPD,AO,Heat source,%,VFD speed command,HP-1; sequenced; 4-pipe heating loop
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-3,HP-1-3.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-3,HP-1-3.KW,AI,Heat source,kW,Power,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-05,HP-1-3,HP-1-3.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-06,EXT-1,EXT-1.LVL,AI,Heat source,%,Tank level,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-06,EXT-1,EXT-1.HI,BI,Heat source,-,High-level alarm,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-06,EXT-1,EXT-1.LO,BI,Heat source,-,Low-level alarm,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-07,ST-1,ST-1.T,AI,Common,°C,Outdoor dry-bulb temp,低層 OA sensor
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-07,ST-1,ST-1.RH,AI,Common,%RH,Outdoor humidity,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-07,ST-1,ST-1.WB,AI,Common,°C,Wet-bulb temp (計測/演算),Drives CW setpoint + free-cooling
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.RUN,BI,Air side,-,Supply fan run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.TRIP,BI,Air side,-,Supply fan fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.SPD,AO,Air side,%,Supply fan speed (fixed),INFERRED / no INV control per schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.RAT,AI,Air side,°C,Return air temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.FLT,BI,Air side,-,Filter dirty (DP),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.OAD,AO,Air side,%,Outdoor-air damper,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-1,AC-1.FRZ,BI,Air side,-,Freeze protection stat,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.RUN,BI,Air side,-,Supply fan run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.TRIP,BI,Air side,-,Supply fan fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.SPD,AO,Air side,%,Supply fan speed (fixed),INFERRED / no INV control per schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.RAT,AI,Air side,°C,Return air temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.FLT,BI,Air side,-,Filter dirty (DP),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-2,AC-2.OAD,AO,Air side,%,Outdoor-air damper,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.RUN,BI,Air side,-,Supply fan run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.TRIP,BI,Air side,-,Supply fan fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.SPD,AO,Air side,%,Supply fan speed (fixed),INFERRED / no INV control per schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.RAT,AI,Air side,°C,Return air temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.FLT,BI,Air side,-,Filter dirty (DP),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-08,AC-3,AC-3.OAD,AO,Air side,%,Outdoor-air damper,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.RUN,BI,Air side,-,Supply fan run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.TRIP,BI,Air side,-,Supply fan fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.RAT,AI,Air side,°C,Return air temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.FLT,BI,Air side,-,Filter dirty (DP),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-4,AC-4.OAD,AO,Air side,%,Outdoor-air damper,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.RUN,BI,Air side,-,Supply fan run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.TRIP,BI,Air side,-,Supply fan fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.SAT,AI,Air side,°C,Supply air temp,Kitchen SAT 5-12°C
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.RAT,AI,Air side,°C,Return air temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.FLT,BI,Air side,-,Filter dirty (DP),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.OAD,AO,Air side,%,Outdoor-air damper,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-5,AC-5.FRZ,BI,Air side,-,Freeze protection stat,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.RUN,BI,Air side,-,Supply fan run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.TRIP,BI,Air side,-,Supply fan fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.SAT,AI,Air side,°C,Supply air temp,Kitchen SAT 5-12°C
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.RAT,AI,Air side,°C,Return air temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.FLT,BI,Air side,-,Filter dirty (DP),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.OAD,AO,Air side,%,Outdoor-air damper,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-09,AC-6,AC-6.FRZ,BI,Air side,-,Freeze protection stat,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.RUN,BI,Air side,-,Supply fan run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.TRIP,BI,Air side,-,Supply fan fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.RAT,AI,Air side,°C,Return air temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.FLT,BI,Air side,-,Filter dirty (DP),
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.OAD,AO,Air side,%,Outdoor-air damper,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-10,AC-26,AC-26.FRZ,BI,Air side,-,Freeze protection stat,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-N,FCU-L-N.EN,BO,Air side,-,Group enable / schedule,DHC 4-pipe; season changeover
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-N,FCU-L-N.MODE,BI,Air side,-,Cooling/Heating changeover status,順序/季節切替
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-N,FCU-L-N.CWV,AO,Air side,%,Chilled-water group valve,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-N,FCU-L-N.HWV,AO,Air side,%,Hot-water group valve,Deadband vs cooling
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-N,FCU-L-N.CWBV-F,BI,Air side,-,Chilled-water BV batch fault,冷水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-N,FCU-L-N.HWBV-F,BI,Air side,-,Hot-water BV batch fault,温水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-N,FCU-L-N.RT,AI,Air side,°C,Zone reference/return temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-NE,FCU-L-NE.EN,BO,Air side,-,Group enable / schedule,DHC 4-pipe; season changeover
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-NE,FCU-L-NE.MODE,BI,Air side,-,Cooling/Heating changeover status,順序/季節切替
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-NE,FCU-L-NE.CWV,AO,Air side,%,Chilled-water group valve,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-NE,FCU-L-NE.HWV,AO,Air side,%,Hot-water group valve,Deadband vs cooling
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-NE,FCU-L-NE.CWBV-F,BI,Air side,-,Chilled-water BV batch fault,冷水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-NE,FCU-L-NE.HWBV-F,BI,Air side,-,Hot-water BV batch fault,温水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-NE,FCU-L-NE.RT,AI,Air side,°C,Zone reference/return temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-SE,FCU-L-SE.EN,BO,Air side,-,Group enable / schedule,DHC 4-pipe; season changeover
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-SE,FCU-L-SE.MODE,BI,Air side,-,Cooling/Heating changeover status,順序/季節切替
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-SE,FCU-L-SE.CWV,AO,Air side,%,Chilled-water group valve,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-SE,FCU-L-SE.HWV,AO,Air side,%,Hot-water group valve,Deadband vs cooling
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-SE,FCU-L-SE.CWBV-F,BI,Air side,-,Chilled-water BV batch fault,冷水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-SE,FCU-L-SE.HWBV-F,BI,Air side,-,Hot-water BV batch fault,温水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-11,FCU-L-SE,FCU-L-SE.RT,AI,Air side,°C,Zone reference/return temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-S,FCU-L-S.EN,BO,Air side,-,Group enable / schedule,DHC 4-pipe; season changeover
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-S,FCU-L-S.MODE,BI,Air side,-,Cooling/Heating changeover status,順序/季節切替
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-S,FCU-L-S.CWV,AO,Air side,%,Chilled-water group valve,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-S,FCU-L-S.HWV,AO,Air side,%,Hot-water group valve,Deadband vs cooling
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-S,FCU-L-S.CWBV-F,BI,Air side,-,Chilled-water BV batch fault,冷水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-S,FCU-L-S.HWBV-F,BI,Air side,-,Hot-water BV batch fault,温水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-S,FCU-L-S.RT,AI,Air side,°C,Zone reference/return temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-SW,FCU-L-SW.EN,BO,Air side,-,Group enable / schedule,DHC 4-pipe; season changeover
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-SW,FCU-L-SW.MODE,BI,Air side,-,Cooling/Heating changeover status,順序/季節切替
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-SW,FCU-L-SW.CWV,AO,Air side,%,Chilled-water group valve,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-SW,FCU-L-SW.HWV,AO,Air side,%,Hot-water group valve,Deadband vs cooling
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-SW,FCU-L-SW.CWBV-F,BI,Air side,-,Chilled-water BV batch fault,冷水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-SW,FCU-L-SW.HWBV-F,BI,Air side,-,Hot-water BV batch fault,温水BV一括故障
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-12,FCU-L-SW,FCU-L-SW.RT,AI,Air side,°C,Zone reference/return temp,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,SF-6,SF-6.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,SF-6,SF-6.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,SF-6,SF-6.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,EF-28,EF-28.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,EF-28,EF-28.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,EF-28,EF-28.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,EF-32,EF-32.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,EF-32,EF-32.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-13,EF-32,EF-32.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,EF-33,EF-33.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,EF-33,EF-33.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,EF-33,EF-33.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,EF-97,EF-97.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,EF-97,EF-97.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,EF-97,EF-97.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,RF-7,RF-7.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,RF-7,RF-7.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-14,RF-7,RF-7.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-15,RF-8,RF-8.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-15,RF-8,RF-8.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-15,RF-8,RF-8.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-15,RF-9,RF-9.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-15,RF-9,RF-9.RUN,BI,Ventilation,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-15,RF-9,RF-9.TRIP,BI,Ventilation,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-16,POOL-FP,POOL-FP.SS,BO,Common,-,Start/Stop command,Time schedule 8:00-19:00
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-16,POOL-FP,POOL-FP.RUN,BI,Common,-,Run status,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-16,POOL-FP,POOL-FP.TRIP,BI,Common,-,Fault,
LCP-HSL,Low-rise distribution panel (低層系統),DDC-HSL-17,MTR-AHU-KWH,MTR-AHU-KWH,AI,Metering,kWh,AHU/OAU fans sub-meter,Integrating meter; thermal-demand & peak limiting
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-1,EX-3-1.P-IN,AI,Heat source,°C,Primary inlet temp (kitchen),
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-1,EX-3-1.S-OUT,AI,Heat source,°C,Secondary outlet (supply) temp,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-1,EX-3-1.PV,AO,Heat source,%,Primary control valve,Modulate to hold S-OUT
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-1,EX-3-1.PVFB,AI,Heat source,%,Primary valve position fb,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-2,EX-3-2.P-IN,AI,Heat source,°C,Primary inlet temp (kitchen),
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-2,EX-3-2.S-OUT,AI,Heat source,°C,Secondary outlet (supply) temp,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-2,EX-3-2.PV,AO,Heat source,%,Primary control valve,Modulate to hold S-OUT
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-01,EX-3-2,EX-3-2.PVFB,AI,Heat source,%,Primary valve position fb,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-1,CP-2-1.RUN,BI,Heat source,-,Run status,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-1,CP-2-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-1,CP-2-1.SS,BO,Heat source,-,Start/Stop command,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-1,CP-2-1.SPD,AO,Heat source,%,VFD speed command,CP-2; sequenced/群起動; VFD; DP-reset
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-1,CP-2-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-1,CP-2-1.KW,AI,Heat source,kW,Power,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-1,CP-2-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-2,CP-2-2.RUN,BI,Heat source,-,Run status,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-2,CP-2-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-2,CP-2-2.SS,BO,Heat source,-,Start/Stop command,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-2,CP-2-2.SPD,AO,Heat source,%,VFD speed command,CP-2; sequenced/群起動; VFD; DP-reset
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-2,CP-2-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-2,CP-2-2.KW,AI,Heat source,kW,Power,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-2,CP-2-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-3,CP-2-3.RUN,BI,Heat source,-,Run status,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-3,CP-2-3.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-3,CP-2-3.SS,BO,Heat source,-,Start/Stop command,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-3,CP-2-3.SPD,AO,Heat source,%,VFD speed command,CP-2; sequenced/群起動; VFD; DP-reset
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-3,CP-2-3.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-3,CP-2-3.KW,AI,Heat source,kW,Power,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-02,CP-2-3,CP-2-3.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-1,CP-3-1.RUN,BI,Heat source,-,Run status,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-1,CP-3-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-1,CP-3-1.SS,BO,Heat source,-,Start/Stop command,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-1,CP-3-1.SPD,AO,Heat source,%,VFD speed command,CP-3; INV; control-flow l/m
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-1,CP-3-1.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-1,CP-3-1.KW,AI,Heat source,kW,Power,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-1,CP-3-1.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-2,CP-3-2.RUN,BI,Heat source,-,Run status,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-2,CP-3-2.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-2,CP-3-2.SS,BO,Heat source,-,Start/Stop command,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-2,CP-3-2.SPD,AO,Heat source,%,VFD speed command,CP-3; INV; control-flow l/m
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-2,CP-3-2.SPDFB,AI,Heat source,%,VFD speed feedback,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-2,CP-3-2.KW,AI,Heat source,kW,Power,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-3-2,CP-3-2.FLW,BI,Heat source,-,Flow/DP proof,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-6-1,CP-6-1.RUN,BI,Heat source,-,Run status,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-6-1,CP-6-1.TRIP,BI,Heat source,-,VFD/pump fault,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-6-1,CP-6-1.SS,BO,Heat source,-,Start/Stop command,
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-6-1,CP-6-1.SPD,AO,Heat source,%,VFD speed command,CP-6; 順序切替 ON:№1優先
LCP-HSH,High-rise distribution panel (高層系統),DDC-HSH-03,CP-6-1,CP-6-1.SPDFB,AI,Heat source,%,VFD speed feedback,
