Panel,Panel description,Controller,Device ID,Point Tag,I/O,System,Units,Description,Notes / Basis
LCP-2F,2F air-side panel,DDC-2F-02,AC-11,AC-11.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-2F,2F air-side panel,DDC-2F-02,AC-11,AC-11.FLT,BI,Air side,-,Filter dirty (DP),
LCP-2F,2F air-side panel,DDC-2F-02,AC-11,AC-11.OAD,AO,Air side,%,Outdoor-air damper,
LCP-2F,2F air-side panel,DDC-2F-02,AC-11,AC-11.FRZ,BI,Air side,-,Freeze protection stat,
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.RUN,BI,Air side,-,Supply fan run status,
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.TRIP,BI,Air side,-,Supply fan fault,
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.RAT,AI,Air side,°C,Return air temp,
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.FLT,BI,Air side,-,Filter dirty (DP),
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.OAD,AO,Air side,%,Outdoor-air damper,
LCP-2F,2F air-side panel,DDC-2F-02,AC-12,AC-12.FRZ,BI,Air side,-,Freeze protection stat,
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.RUN,BI,Air side,-,Supply fan run status,
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.TRIP,BI,Air side,-,Supply fan fault,
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.RAT,AI,Air side,°C,Return air temp,
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.FLT,BI,Air side,-,Filter dirty (DP),
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.OAD,AO,Air side,%,Outdoor-air damper,
LCP-2F,2F air-side panel,DDC-2F-02,AC-13,AC-13.FRZ,BI,Air side,-,Freeze protection stat,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.RUN,BI,Air side,-,Supply fan run status,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.TRIP,BI,Air side,-,Supply fan fault,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.SS,BO,Air side,-,Supply fan start/stop,Time schedule; night setback
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.SPD,AO,Air side,%,Supply fan speed (fixed),No INV control per schedule
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.SAT,AI,Air side,°C,Supply (off-coil) air temp,Seasonal SAT reset
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.OAT,AI,Air side,°C,Outdoor-air temp (unit inlet),
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.OARH,AI,Air side,%RH,Outdoor-air humidity,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.CCV,AO,Air side,%,Cooling coil (CHW) valve,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.HUM,AO,Air side,%,Steam humidifier valve,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.FLT,BI,Air side,-,Filter dirty (DP),
LCP-2F,2F air-side panel,DDC-2F-03,EVU-4,EVU-4.FRZ,BI,Air side,-,Freeze protection stat,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.RUN,BI,Air side,-,Supply fan run status,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.TRIP,BI,Air side,-,Supply fan fault,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.SS,BO,Air side,-,Supply fan start/stop,Time schedule; night setback
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.SPD,AO,Air side,%,Supply fan speed (fixed),No INV control per schedule
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.SAT,AI,Air side,°C,Supply (off-coil) air temp,Seasonal SAT reset
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.OAT,AI,Air side,°C,Outdoor-air temp (unit inlet),
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.OARH,AI,Air side,%RH,Outdoor-air humidity,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.CCV,AO,Air side,%,Cooling coil (CHW) valve,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.HUM,AO,Air side,%,Steam humidifier valve,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.FLT,BI,Air side,-,Filter dirty (DP),
LCP-2F,2F air-side panel,DDC-2F-03,EVU-5,EVU-5.FRZ,BI,Air side,-,Freeze protection stat,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.RUN,BI,Air side,-,Supply fan run status,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.TRIP,BI,Air side,-,Supply fan fault,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.SS,BO,Air side,-,Supply fan start/stop,Time schedule; night setback
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.SPD,AO,Air side,%,Supply fan speed (fixed),No INV control per schedule
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.SAT,AI,Air side,°C,Supply (off-coil) air temp,Seasonal SAT reset
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.OAT,AI,Air side,°C,Outdoor-air temp (unit inlet),
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.OARH,AI,Air side,%RH,Outdoor-air humidity,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.CCV,AO,Air side,%,Cooling coil (CHW) valve,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.HUM,AO,Air side,%,Steam humidifier valve,
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.FLT,BI,Air side,-,Filter dirty (DP),
LCP-2F,2F air-side panel,DDC-2F-03,EVU-6,EVU-6.FRZ,BI,Air side,-,Freeze protection stat,
LCP-2F,2F air-side panel,DDC-2F-04,EF-2-1,EF-2-1.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-2F,2F air-side panel,DDC-2F-04,EF-2-1,EF-2-1.RUN,BI,Ventilation,-,Run status,
LCP-2F,2F air-side panel,DDC-2F-04,EF-2-1,EF-2-1.TRIP,BI,Ventilation,-,Fault,
LCP-2F,2F air-side panel,DDC-2F-04,EF-46,EF-46.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-2F,2F air-side panel,DDC-2F-04,EF-46,EF-46.RUN,BI,Ventilation,-,Run status,
LCP-2F,2F air-side panel,DDC-2F-04,EF-46,EF-46.TRIP,BI,Ventilation,-,Fault,
LCP-2F,2F air-side panel,DDC-2F-04,EF-47,EF-47.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-2F,2F air-side panel,DDC-2F-04,EF-47,EF-47.RUN,BI,Ventilation,-,Run status,
LCP-2F,2F air-side panel,DDC-2F-04,EF-47,EF-47.TRIP,BI,Ventilation,-,Fault,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.RUN,BI,Air side,-,Supply fan run status,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.TRIP,BI,Air side,-,Supply fan fault,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.RAT,AI,Air side,°C,Return air temp,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.HUM,AO,Air side,%,Steam humidifier valve,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.RH,AI,Air side,%RH,Return/space humidity,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.FLT,BI,Air side,-,Filter dirty (DP),
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.OAD,AO,Air side,%,Outdoor-air damper,
LCP-3F,3F air-side panel,DDC-3F-01,AC-14,AC-14.FRZ,BI,Air side,-,Freeze protection stat,
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.RUN,BI,Air side,-,Supply fan run status,
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.TRIP,BI,Air side,-,Supply fan fault,
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.SAT,AI,Air side,°C,Supply air temp,Kitchen SAT 5-12°C
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.RAT,AI,Air side,°C,Return air temp,
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.FLT,BI,Air side,-,Filter dirty (DP),
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.OAD,AO,Air side,%,Outdoor-air damper,
LCP-3F,3F air-side panel,DDC-3F-01,AC-15,AC-15.FRZ,BI,Air side,-,Freeze protection stat,
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.RUN,BI,Air side,-,Supply fan run status,
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.TRIP,BI,Air side,-,Supply fan fault,
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.SAT,AI,Air side,°C,Supply air temp,Kitchen SAT 5-12°C
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.RAT,AI,Air side,°C,Return air temp,
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.FLT,BI,Air side,-,Filter dirty (DP),
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.OAD,AO,Air side,%,Outdoor-air damper,
LCP-3F,3F air-side panel,DDC-3F-01,AC-16,AC-16.FRZ,BI,Air side,-,Freeze protection stat,
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.RUN,BI,Air side,-,Supply fan run status,
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.TRIP,BI,Air side,-,Supply fan fault,
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.SS,BO,Air side,-,Supply fan start/stop,Time schedule; night setback
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.SPD,AO,Air side,%,Supply fan speed (fixed),No INV control per schedule
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.SAT,AI,Air side,°C,Supply (off-coil) air temp,Seasonal SAT reset
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.OAT,AI,Air side,°C,Outdoor-air temp (unit inlet),
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.OARH,AI,Air side,%RH,Outdoor-air humidity,
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.CCV,AO,Air side,%,Cooling coil (CHW) valve,
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.HUM,AO,Air side,%,Steam humidifier valve,
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.FLT,BI,Air side,-,Filter dirty (DP),
LCP-3F,3F air-side panel,DDC-3F-02,EVU-7,EVU-7.FRZ,BI,Air side,-,Freeze protection stat,
LCP-3F,3F air-side panel,DDC-3F-03,EF-56,EF-56.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-3F,3F air-side panel,DDC-3F-03,EF-56,EF-56.RUN,BI,Ventilation,-,Run status,
LCP-3F,3F air-side panel,DDC-3F-03,EF-56,EF-56.TRIP,BI,Ventilation,-,Fault,
LCP-3F,3F air-side panel,DDC-3F-03,EF-60,EF-60.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-3F,3F air-side panel,DDC-3F-03,EF-60,EF-60.RUN,BI,Ventilation,-,Run status,
LCP-3F,3F air-side panel,DDC-3F-03,EF-60,EF-60.TRIP,BI,Ventilation,-,Fault,
LCP-3F,3F air-side panel,DDC-3F-03,EF-61,EF-61.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-3F,3F air-side panel,DDC-3F-03,EF-61,EF-61.RUN,BI,Ventilation,-,Run status,
LCP-3F,3F air-side panel,DDC-3F-03,EF-61,EF-61.TRIP,BI,Ventilation,-,Fault,
LCP-3F,3F air-side panel,DDC-3F-04,EF-62,EF-62.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-3F,3F air-side panel,DDC-3F-04,EF-62,EF-62.RUN,BI,Ventilation,-,Run status,
LCP-3F,3F air-side panel,DDC-3F-04,EF-62,EF-62.TRIP,BI,Ventilation,-,Fault,
LCP-3F,3F air-side panel,DDC-3F-04,EF-76,EF-76.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-3F,3F air-side panel,DDC-3F-04,EF-76,EF-76.RUN,BI,Ventilation,-,Run status,
LCP-3F,3F air-side panel,DDC-3F-04,EF-76,EF-76.TRIP,BI,Ventilation,-,Fault,
LCP-3F,3F air-side panel,DDC-3F-04,EF-77,EF-77.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-3F,3F air-side panel,DDC-3F-04,EF-77,EF-77.RUN,BI,Ventilation,-,Run status,
LCP-3F,3F air-side panel,DDC-3F-04,EF-77,EF-77.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.SAT,AI,Air side,°C,Supply air temp,Kitchen SAT 5-12°C
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.RAT,AI,Air side,°C,Return air temp,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.OAD,AO,Air side,%,Outdoor-air damper,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-17,AC-17.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.SAT,AI,Air side,°C,Supply air temp,Kitchen SAT 5-12°C
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.RAT,AI,Air side,°C,Return air temp,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.OAD,AO,Air side,%,Outdoor-air damper,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-18,AC-18.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.RAT,AI,Air side,°C,Return air temp,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.HUM,AO,Air side,%,Steam humidifier valve,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.RH,AI,Air side,%RH,Return/space humidity,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.OAD,AO,Air side,%,Outdoor-air damper,
LCP-4F,4F–5F air-side panel,DDC-4F-01,AC-19,AC-19.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.SAT,AI,Air side,°C,Supply air temp,SAT/RAT setpoint schedule
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.RAT,AI,Air side,°C,Return air temp,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.OAD,AO,Air side,%,Outdoor-air damper,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-20,AC-20.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.SS,BO,Air side,-,Supply fan start/stop,Time/event schedule; banquet 'occ by event'
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV output schedule 0.4-1.0
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.SAT,AI,Air side,°C,Supply air temp,Kitchen SAT 5-12°C
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.RAT,AI,Air side,°C,Return air temp,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.CCV,AO,Air side,%,Cooling coil (CHW) valve,PID to SAT; zero-energy band
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband vs CCV
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.OAD,AO,Air side,%,Outdoor-air damper,
LCP-4F,4F–5F air-side panel,DDC-4F-02,AC-21,AC-21.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.SS,BO,Air side,-,Supply fan start/stop,Time schedule; night setback
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV schedule; demand vent
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.SAT,AI,Air side,°C,Supply (off-coil) air temp,Seasonal SAT reset
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.OAT,AI,Air side,°C,Outdoor-air temp (unit inlet),
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.OARH,AI,Air side,%RH,Outdoor-air humidity,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.CCV,AO,Air side,%,Cooling coil (CHW) valve,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.HUM,AO,Air side,%,Steam humidifier valve,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-8,EVU-8.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.SS,BO,Air side,-,Supply fan start/stop,Time schedule; night setback
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV schedule; demand vent
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.SAT,AI,Air side,°C,Supply (off-coil) air temp,Seasonal SAT reset
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.OAT,AI,Air side,°C,Outdoor-air temp (unit inlet),
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.OARH,AI,Air side,%RH,Outdoor-air humidity,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.CCV,AO,Air side,%,Cooling coil (CHW) valve,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.HUM,AO,Air side,%,Steam humidifier valve,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-9,EVU-9.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.RUN,BI,Air side,-,Supply fan run status,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.TRIP,BI,Air side,-,Supply fan fault,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.SS,BO,Air side,-,Supply fan start/stop,Time schedule; night setback
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.SPD,AO,Air side,%,Supply fan VFD (INV) speed,INV schedule; demand vent
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.SPDFB,AI,Air side,%,Supply fan speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.SAT,AI,Air side,°C,Supply (off-coil) air temp,Seasonal SAT reset
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.OAT,AI,Air side,°C,Outdoor-air temp (unit inlet),
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.OARH,AI,Air side,%RH,Outdoor-air humidity,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.CCV,AO,Air side,%,Cooling coil (CHW) valve,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.HCV,AO,Air side,%,Heating coil (steam) valve,Season enable; deadband
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.HUM,AO,Air side,%,Steam humidifier valve,
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.FLT,BI,Air side,-,Filter dirty (DP),
LCP-4F,4F–5F air-side panel,DDC-4F-03,EVU-10,EVU-10.FRZ,BI,Air side,-,Freeze protection stat,
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-54,EF-54.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-54,EF-54.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-54,EF-54.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-55,EF-55.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-55,EF-55.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-55,EF-55.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-57,EF-57.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-57,EF-57.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-04,EF-57,EF-57.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-58,EF-58.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-58,EF-58.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-58,EF-58.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-59,EF-59.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-59,EF-59.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-59,EF-59.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-59-2,EF-59-2.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-59-2,EF-59-2.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-05,EF-59-2,EF-59-2.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-67,EF-67.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-67,EF-67.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-67,EF-67.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-69,EF-69.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-69,EF-69.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-69,EF-69.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-70,EF-70.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-70,EF-70.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-70,EF-70.TRIP,BI,Ventilation,-,Fault,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-70,EF-70.SPD,AO,Ventilation,%,VFD (INV) speed command,
LCP-4F,4F–5F air-side panel,DDC-4F-06,EF-70,EF-70.SPDFB,AI,Ventilation,%,VFD speed feedback,
LCP-4F,4F–5F air-side panel,DDC-4F-07,EF-71,EF-71.SS,BO,Ventilation,-,Start/Stop command,Interlock w/ parent AHU
LCP-4F,4F–5F air-side panel,DDC-4F-07,EF-71,EF-71.RUN,BI,Ventilation,-,Run status,
LCP-4F,4F–5F air-side panel,DDC-4F-07,EF-71,EF-71.TRIP,BI,Ventilation,-,Fault,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-1-1,PAC-1-1.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-1-1,PAC-1-1.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-1-1,PAC-1-1.SS,BO,Packaged units,-,Start/Stop command,24/7 (electrical room)
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-1-2,PAC-1-2.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-1-2,PAC-1-2.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-1-2,PAC-1-2.SS,BO,Packaged units,-,Start/Stop command,24/7 (electrical room)
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-2,PAC-2.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-2,PAC-2.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-01,PAC-2,PAC-2.SS,BO,Packaged units,-,Start/Stop command,24/7 (electrical room)
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-3,PAC-3.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-3,PAC-3.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-3,PAC-3.SS,BO,Packaged units,-,Start/Stop command,24/7 (electrical room)
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-4,PAC-4.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-4,PAC-4.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-4,PAC-4.SS,BO,Packaged units,-,Start/Stop command,24/7 (electrical room)
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-5,PAC-5.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-5,PAC-5.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-02,PAC-5,PAC-5.SS,BO,Packaged units,-,Start/Stop command,24/7 (electrical room)
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-1-1,PCU-1-1.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-1-1,PCU-1-1.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-1-1,PCU-1-1.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-1-2,PCU-1-2.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-1-2,PCU-1-2.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-1-2,PCU-1-2.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-5,PCU-5.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-5,PCU-5.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-03,PCU-5,PCU-5.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-6,PCU-6.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-6,PCU-6.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-6,PCU-6.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-7,PCU-7.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-7,PCU-7.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-7,PCU-7.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-8,PCU-8.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-8,PCU-8.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-04,PCU-8,PCU-8.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-10,PCU-10.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-10,PCU-10.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-10,PCU-10.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-11,PCU-11.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-11,PCU-11.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-11,PCU-11.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-12,PCU-12.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-12,PCU-12.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-05,PCU-12,PCU-12.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-06,PCU-13,PCU-13.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-06,PCU-13,PCU-13.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-06,PCU-13,PCU-13.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-06,PMAC-1,PMAC-1.RUN,BI,Packaged units,-,Run status,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-06,PMAC-1,PMAC-1.TRIP,BI,Packaged units,-,Fault / alarm,
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-06,PMAC-1,PMAC-1.SS,BO,Packaged units,-,Start/Stop command,Time/occupancy schedule
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-07,REFR-1,REFR-1.ALM1,BI,Packaged units,-,Cold-store/refrigeration alarm — B1F 主厨房一括,冷蔵庫異常; condenser-water rejected
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-07,REFR-1,REFR-1.ALM2,BI,Packaged units,-,Cold-store/refrigeration alarm — B1F 厨房冷蔵庫異常一括,冷蔵庫異常; condenser-water rejected
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-07,REFR-1,REFR-1.ALM3,BI,Packaged units,-,Cold-store/refrigeration alarm — MR-1 ル・パティオ厨房,冷蔵庫異常; condenser-water rejected
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-07,REFR-1,REFR-1.ALM4,BI,Packaged units,-,Cold-store/refrigeration alarm — 2F ゴミ処理室,冷蔵庫異常; condenser-water rejected
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-07,REFR-1,REFR-1.ALM5,BI,Packaged units,-,Cold-store/refrigeration alarm — 2F カスケイド厨房,冷蔵庫異常; condenser-water rejected
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-07,REFR-1,REFR-1.ALM6,BI,Packaged units,-,Cold-store/refrigeration alarm — 調理冷蔵庫,冷蔵庫異常; condenser-water rejected
LCP-PKG,Packaged-unit & refrigeration panel,DDC-PKG-07,REFR-1,REFR-1.ALM7,BI,Packaged units,-,Cold-store/refrigeration alarm — 雲海厨房,冷蔵庫異常; condenser-water rejected
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-01,LTG-AVIATION,LTG-AVIATION.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-01,LTG-AVIATION,LTG-AVIATION.ST,BI,Lighting,-,Group status,
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-01,LTG-NEON,LTG-NEON.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-01,LTG-NEON,LTG-NEON.ST,BI,Lighting,-,Group status,
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-01,LTG-BALCONY-L,LTG-BALCONY-L.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-01,LTG-BALCONY-L,LTG-BALCONY-L.ST,BI,Lighting,-,Group status,
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-02,LTG-BALCONY-H,LTG-BALCONY-H.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-02,LTG-BALCONY-H,LTG-BALCONY-H.ST,BI,Lighting,-,Group status,
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-02,LTG-CORRIDOR,LTG-CORRIDOR.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-02,LTG-CORRIDOR,LTG-CORRIDOR.ST,BI,Lighting,-,Group status,
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-02,LTG-LOBBY,LTG-LOBBY.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-02,LTG-LOBBY,LTG-LOBBY.ST,BI,Lighting,-,Group status,
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-03,LTG-SOFFIT,LTG-SOFFIT.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-03,LTG-SOFFIT,LTG-SOFFIT.ST,BI,Lighting,-,Group status,
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-03,LTG-TENANT,LTG-TENANT.CMD,BO,Lighting,-,On/Off command,Time/calendar + astronomical (sunset) schedule
LCP-LTG,Common-area & facade lighting panel,DDC-LTG-03,LTG-TENANT,LTG-TENANT.ST,BI,Lighting,-,Group status,
